<?xml version="1.0" encoding="UTF-8"?>
<!--Created by ADMIN with OMICRON IEDScout 4.20 licensed to -->
<!--SCL Schema Version 1.6 (2013/08/14)-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="" version="" revision="" toolID="OMICRON IEDScout" nameStructure="IEDName" />
	<Communication>
		<SubNetwork name="NONE" type="8-MMS">
			<ConnectedAP iedName="GD_BT2" apName="P1">
				<Address>
					<P type="IP" xsi:type="tP_IP">172.20.105.161</P>
					<P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
					<P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
					<P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
					<P type="OSI-AP-Title">1,1,1,999,1</P>
					<P type="OSI-AP-Invoke" xsi:type="tP_OSI-AP-Invoke">0</P>
					<P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
					<P type="OSI-AE-Invoke" xsi:type="tP_OSI-AE-Invoke">0</P>
				</Address>
				<GSE ldInst="System" cbName="gcbST">
					<Address>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID" xsi:type="tP_APPID">0000</P>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
					</Address>
				</GSE>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED name="GD_BT2">
		<Services>
			<DynAssociation />
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<SetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="77" modify="false" />
			<DynDataSet max="42" />
			<ReadWrite />
			<ConfReportControl max="76" />
			<GetCBValues />
			<ReportSettings rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
			<ConfLNs fixPrefix="true" fixLnInst="true" />
			<GOOSE max="1" />
			<GSSE max="0" />
			<FileHandling />
		</Services>
		<AccessPoint name="P1">
			<Server>
				<Authentication none="true" />
				<LDevice inst="Control">
					<LN0 lnType="GD_BT2Control.LLN0" lnClass="LLN0" inst="">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="AscMod" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="AscBeh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="ArcMod" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="ArcBeh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="PsbBeh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LLN0" doName="PsbMod" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Controls Logical Device</Val>
							</DAI>
							<DAI name="configRev">
								<Val>P442vD3.3</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="AscMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>System Checks   </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="AscBeh">
							<DAI name="d">
								<Val>System Checks   </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ArcMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Internal A/R    </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ArcBeh">
							<DAI name="d">
								<Val>Internal A/R    </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PsbBeh">
							<DAI name="d">
								<Val>Power-Swing     </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="PsbMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Power-Swing     </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GD_BT2Control.ArcRREC1" prefix="Arc" lnClass="RREC" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="AutoRecSt" fc="ST" />
							<FCDA ldInst="Control" prefix="Arc" lnClass="RREC" lnInst="1" doName="OpCls" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/ArcRREC1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Internal A/R    </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.AscRSYN1" prefix="Asc" lnClass="RSYN" inst="1">
						<DataSet name="MX">
							<FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="DifHzClc" fc="MX" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Asc" lnClass="RSYN" lnInst="1" doName="Rel" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/AscRSYN1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbMX" rptID="GD_BT2Control/AscRSYN1$RP$urcbMX" buffered="false" bufTime="0" datSet="MX" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="DifHzClc">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>System Checks   </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>K</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="serNum">
								<Val>025688Z         </Val>
							</DAI>
							<DAI name="model">
								<Val>P44221AB6M0500K </Val>
							</DAI>
							<DAI name="location">
								<Val>BAY BANTUL 2    </Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val>Logical Device is a Proxy</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val>Px40 Power-Up Detected</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.PsbRPSB1" prefix="Psb" lnClass="RPSB" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="1" doName="BlkZn" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/PsbRPSB1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zone 1 and Z1 Extended Ph/Gnd Power Swing Blocking Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.PsbRPSB1" prefix="Psb" lnClass="RPSB" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="2" doName="BlkZn" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/PsbRPSB2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zone 2  Ph/Gnd Power Swing Blocking Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.PsbRPSB1" prefix="Psb" lnClass="RPSB" inst="3">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="3" doName="BlkZn" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="3" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/PsbRPSB3$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zone 3 Ph/Gnd Power Swing Blocking Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.PsbRPSB1" prefix="Psb" lnClass="RPSB" inst="4">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="4" doName="BlkZn" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="4" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/PsbRPSB4$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zone 4 Ph/Gnd Power Swing Blocking Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.PsbRPSB1" prefix="Psb" lnClass="RPSB" inst="5">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="5" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="5" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="5" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="5" doName="BlkZn" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="5" doName="Str" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="5" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/PsbRPSB5$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zone P Ph/Gnd Power Swing Blocking Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.PsbRPSB1" prefix="Psb" lnClass="RPSB" inst="6">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="6" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="6" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="6" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="6" doName="BlkZn" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="6" doName="Str" fc="ST" />
							<FCDA ldInst="Control" prefix="Psb" lnClass="RPSB" lnInst="6" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/PsbRPSB6$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zone Q Ph/Gnd Power Swing Blocking Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.XCBR1" lnClass="XCBR" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Loc" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="EEHealth" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="OpCnt" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="1" doName="BlkCls" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/XCBR1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Pole 1 Circuit Breaker (Phase A)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.XCBR1" lnClass="XCBR" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="Loc" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="EEHealth" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="OpCnt" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="2" doName="BlkCls" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/XCBR2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Pole 2 Circuit Breaker (Phase B)</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.XCBR1" lnClass="XCBR" inst="3">
						<DataSet name="ST">
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="Loc" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="EEHealth" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="OpCnt" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="BlkOpn" fc="ST" />
							<FCDA ldInst="Control" prefix="" lnClass="XCBR" lnInst="3" doName="BlkCls" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Control/XCBR3$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="Pos">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkOpn">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="BlkCls">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Pole 3 Circuit Breaker (Phase C)</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Measurements">
					<LN0 lnType="GD_BT2Measurements.LLN0" lnClass="LLN0" inst="">
						<DataSet name="ST">
							<FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Measurements/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Measurements Logical Device</Val>
							</DAI>
							<DAI name="configRev">
								<Val>P442vD3.3</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GD_BT2Measurements.FouMMXU1" prefix="Fou" lnClass="MMXU" inst="1">
						<DataSet name="MX">
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotW" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotVAr" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotVA" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="TotPF" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Hz" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="PPV" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="PhV" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="A" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="W" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="VAr" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="VA" fc="MX" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="PF" fc="MX" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Measurements" prefix="Fou" lnClass="MMXU" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Measurements/FouMMXU1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbMX" rptID="GD_BT2Measurements/FouMMXU1$RP$urcbMX" buffered="false" bufTime="0" datSet="MX" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TotW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="TotVA">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VA</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="TotPF">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>cos(phi)</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="Hz">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="PPV">
							<SDI name="phsAB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Fourier Based Measurements</Val>
							</DAI>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Derived Voltage Measurements</Val>
							</DAI>
						</DOI>
						<DOI name="A">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="neut">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Fourier Based Measurements</Val>
							</DAI>
						</DOI>
						<DOI name="W">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>Watts</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VAr">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VAr</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VA">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>VA</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PF">
							<SDI name="phsA">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>cos(phi)</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Measurements/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>K</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="serNum">
								<Val>025688Z         </Val>
							</DAI>
							<DAI name="model">
								<Val>P44221AB6M0500K </Val>
							</DAI>
							<DAI name="location">
								<Val>BAY BANTUL 2    </Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val>Logical Device is a Proxy</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val>Px40 Power-Up Detected</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Measurements.MSQI1" lnClass="MSQI" inst="1">
						<DataSet name="MX">
							<FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="SeqA" fc="MX" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="SeqV" fc="MX" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="ImbA" fc="MX" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSQI" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Measurements/MSQI1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbMX" rptID="GD_BT2Measurements/MSQI1$RP$urcbMX" buffered="false" bufTime="0" datSet="MX" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="SeqA">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SeqV">
							<SDI name="c1">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c2">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="c3">
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Sequence and Imbalance Measurements</Val>
							</DAI>
						</DOI>
						<DOI name="ImbA">
							<SDI name="res">
								<DAI name="db">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<DAI name="d">
								<Val>Sequence and Imbalance Measurements</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Measurements.MSTA1" lnClass="MSTA" inst="1">
						<DataSet name="MX">
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvW" fc="MX" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxW" fc="MX" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="AvVAr" fc="MX" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="MaxVAr" fc="MX" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Measurements" prefix="" lnClass="MSTA" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Measurements/MSTA1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbMX" rptID="GD_BT2Measurements/MSTA1$RP$urcbMX" buffered="false" bufTime="0" datSet="MX" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Metering Statistics</Val>
							</DAI>
						</DOI>
						<DOI name="AvW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>3Ph W Fix Dem   </Val>
							</DAI>
						</DOI>
						<DOI name="MaxW">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Watts</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>3Ph W Peak Dem  </Val>
							</DAI>
						</DOI>
						<DOI name="AvVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>3Ph VArs Fix Dem</Val>
							</DAI>
						</DOI>
						<DOI name="MaxVAr">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>VAr</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
							<DAI name="d">
								<Val>3Ph VArs PeakDem</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Protection">
					<LN0 lnType="GD_BT2Protection.LLN0" lnClass="LLN0" inst="">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="OcpMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="OcpBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgcMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="NgcBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfdMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfdBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfaMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="EfaBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="VtpMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="VtpBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="DisBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="DisMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="ThmMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="ThmBeh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="CbfMod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LLN0" doName="CbfBeh" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Protection Logical Device</Val>
							</DAI>
							<DAI name="configRev">
								<Val>P442vD3.3</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OcpMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Back-up I&gt;      </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="OcpBeh">
							<DAI name="d">
								<Val>Back-up I&gt;      </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NgcMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Neg Sequence O/C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="NgcBeh">
							<DAI name="d">
								<Val>Neg Sequence O/C</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EfdMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Earth Fault PROT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EfdBeh">
							<DAI name="d">
								<Val>Earth Fault PROT</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EfaMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Aided D.E.F     </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="EfaBeh">
							<DAI name="d">
								<Val>Aided D.E.F     </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VtpMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Volt Protection </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="VtpBeh">
							<DAI name="d">
								<Val>Volt Protection </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DisBeh">
							<DAI name="d">
								<Val>Dist. Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="DisMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Dist. Protection</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ThmMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>Thermal Overload</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="ThmBeh">
							<DAI name="d">
								<Val>Thermal Overload</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CbfMod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<DAI name="d">
								<Val>CB Fail &amp; I&lt;    </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
						<DOI name="CbfBeh">
							<DAI name="d">
								<Val>CB Fail &amp; I&lt;    </Val>
							</DAI>
							<DAI name="dataNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GD_BT2Protection.CbfRBRF1" prefix="Cbf" lnClass="RBRF" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="1" doName="OpEx" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/CbfRBRF1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>CB Fail 1 Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.CbfRBRF1" prefix="Cbf" lnClass="RBRF" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Cbf" lnClass="RBRF" lnInst="2" doName="OpEx" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/CbfRBRF2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>CB Fail 2 Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Z1              </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Z2              </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="3">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="3" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS3$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Z3              </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="4">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="4" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS4$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Z4              </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="5">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="5" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="5" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="5" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="5" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="5" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS5$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zp              </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="6">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="6" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="6" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="6" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="6" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="6" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS6$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Z1X             </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPDIS1" prefix="Dis" lnClass="PDIS" inst="7">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="7" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="7" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="7" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="7" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PDIS" lnInst="7" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPDIS7$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zq              </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.DisPSCH1" prefix="Dis" lnClass="PSCH" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="CarRx" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="LosOfGrd" fc="ST" />
							<FCDA ldInst="Protection" prefix="Dis" lnClass="PSCH" lnInst="1" doName="WeiOp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/DisPSCH1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Distance Protection Scheme</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfaPSCH1" prefix="Efa" lnClass="PSCH" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="ProTx" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="ProRx" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="CarRx" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PSCH" lnInst="1" doName="LosOfGrd" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfaPSCH1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Aided Directionnal Earth Fault Scheme</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfaPTOC1" prefix="Efa" lnClass="PTOC" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PTOC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PTOC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efa" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfaPTOC1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Aided ch. Status</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfdPDOP1" prefix="Efd" lnClass="PDOP" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PDOP" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PDOP" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PDOP" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PDOP" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PDOP" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfdPDOP1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Zero Sequence Power</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfdPTOC1" prefix="Efd" lnClass="PTOC" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfdPTOC1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>IN&gt;1 Function   </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfdPTOC1" prefix="Efd" lnClass="PTOC" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfdPTOC2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>IN&gt;2 Function   </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfdPTOC1" prefix="Efd" lnClass="PTOC" inst="3">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfdPTOC3$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>IN&gt;3 Status     </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.EfdPTOC1" prefix="Efd" lnClass="PTOC" inst="4">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Efd" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/EfdPTOC4$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>IN&gt;4 Status     </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>K</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="serNum">
								<Val>025688Z         </Val>
							</DAI>
							<DAI name="model">
								<Val>P44221AB6M0500K </Val>
							</DAI>
							<DAI name="location">
								<Val>BAY BANTUL 2    </Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val>Logical Device is a Proxy</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val>Px40 Power-Up Detected</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ngc" lnClass="PTOC" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/NgcPTOC1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I2&gt;1 Function   </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ngc" lnClass="PTOC" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/NgcPTOC2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I2&gt;2 Function   </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ngc" lnClass="PTOC" inst="3">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/NgcPTOC3$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I2&gt;3 Status     </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ngc" lnClass="PTOC" inst="4">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ngc" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/NgcPTOC4$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I2&gt;4 Status     </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ocp" lnClass="PTOC" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/OcpPTOC1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I&gt;1 Function    </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ocp" lnClass="PTOC" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/OcpPTOC2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I&gt;2 Function    </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ocp" lnClass="PTOC" inst="3">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="3" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/OcpPTOC3$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>I&gt;3 Status      </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.NgcPTOC1" prefix="Ocp" lnClass="PTOC" inst="4">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Ocp" lnClass="PTOC" lnInst="4" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/OcpPTOC4$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.PTRC1" lnClass="PTRC" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
							<FCDA ldInst="Protection" prefix="" lnClass="PTRC" lnInst="1" doName="Str" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/PTRC1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Protection Trip Conditioning</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.SofPSOF1" prefix="Sof" lnClass="PSOF" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Sof" lnClass="PSOF" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Sof" lnClass="PSOF" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Sof" lnClass="PSOF" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Sof" lnClass="PSOF" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Sof" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/SofPSOF1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Switch onto Fault Protection</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.ThmPTTR1" prefix="Thm" lnClass="PTTR" inst="1">
						<DataSet name="MX">
							<FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="TmpRl" fc="MX" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="Op" fc="ST" />
							<FCDA ldInst="Protection" prefix="Thm" lnClass="PTTR" lnInst="1" doName="AlmThm" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/ThmPTTR1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbMX" rptID="GD_BT2Protection/ThmPTTR1$RP$urcbMX" buffered="false" bufTime="0" datSet="MX" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="TmpRl">
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Thermal Overload</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.SofPSOF1" prefix="Tor" lnClass="PSOF" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="Tor" lnClass="PSOF" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="Tor" lnClass="PSOF" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="Tor" lnClass="PSOF" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="Tor" lnClass="PSOF" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="Tor" lnClass="PSOF" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/TorPSOF1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Trip on Reclose Protection</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>SCHNEIDER-ELECTRIC-SII:PCS-Px40&gt;IEC 61850-7-3:2003</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.VtpPhsPTOV1" prefix="VtpPhs" lnClass="PTOV" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/VtpPhsPTOV1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>V&lt;3 Time Delay  </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.VtpPhsPTOV1" prefix="VtpPhs" lnClass="PTOV" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/VtpPhsPTOV2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>OVERVOLTAGE     </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.VtpPhsPTUV1" prefix="VtpPhs" lnClass="PTUV" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/VtpPhsPTUV1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>V&lt;1 Function    </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.VtpPhsPTUV1" prefix="VtpPhs" lnClass="PTUV" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpPhs" lnClass="PTUV" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/VtpPhsPTUV2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>V&lt;2 Status      </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.VtpResPTOV1" prefix="VtpRes" lnClass="PTOV" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="1" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/VtpResPTOV1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>VN&gt;1 Function   </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Protection.VtpResPTOV1" prefix="VtpRes" lnClass="PTOV" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Str" fc="ST" />
							<FCDA ldInst="Protection" prefix="VtpRes" lnClass="PTOV" lnInst="2" doName="Op" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Protection/VtpResPTOV2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>VN&gt;2 Status     </Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="Records">
					<LN0 lnType="GD_BT2Measurements.LLN0" lnClass="LLN0" inst="">
						<DataSet name="ST">
							<FCDA ldInst="Records" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Records/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Disturbance Record Logical Device</Val>
							</DAI>
							<DAI name="configRev">
								<Val>P442vD3.3</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN lnType="GD_BT2Control.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Records/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>K</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="serNum">
								<Val>025688Z         </Val>
							</DAI>
							<DAI name="model">
								<Val>P44221AB6M0500K </Val>
							</DAI>
							<DAI name="location">
								<Val>BAY BANTUL 2    </Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val>Logical Device is a Proxy</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val>Px40 Power-Up Detected</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Records.RDRE1" lnClass="RDRE" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="RcdMade" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="RDRE" lnInst="1" doName="FltNum" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Records/RDRE1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Disturbance Recorder Function</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Records.RFLO1" lnClass="RFLO" inst="1">
						<DataSet name="MX">
							<FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="FltZ" fc="MX" />
							<FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="FltDiskm" fc="MX" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="Records" prefix="" lnClass="RFLO" lnInst="1" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2Records/RFLO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<ReportControl name="urcbMX" rptID="GD_BT2Records/RFLO1$RP$urcbMX" buffered="false" bufTime="0" datSet="MX" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="FltZ">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>ohm</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="FltDiskm">
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>m</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>1000</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Fault Locator Function</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="System">
					<LN0 lnType="GD_BT2Measurements.LLN0" lnClass="LLN0" inst="">
						<DataSet name="GooseST">
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" daName="q" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" daName="stVal" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" daName="q" fc="ST" />
						</DataSet>
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="" lnClass="LLN0" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="" lnClass="LLN0" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="" lnClass="LLN0" doName="Health" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/LLN0$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>System Logical Device</Val>
							</DAI>
							<DAI name="configRev">
								<Val>P442vD3.3</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2003</Val>
							</DAI>
						</DOI>
						<GSEControl name="gcbST" type="GOOSE" appID="GD_BT2System/LLN0$GO$gcbST" confRev="1" />
					</LN0>
					<LN lnType="GD_BT2System.AlmGGIO1" prefix="Alm" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm1" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm2" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm3" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm4" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm5" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm6" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm7" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm8" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm9" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm10" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm11" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm12" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm13" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm14" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm15" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm16" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm17" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm18" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm19" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm20" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm21" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm22" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm23" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm24" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm25" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm26" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm27" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm28" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm29" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm30" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm31" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm32" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm33" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm34" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm35" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm36" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm37" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm38" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm39" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm40" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm41" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm42" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm43" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm44" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm45" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm46" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm47" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm48" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm49" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm50" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm51" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm52" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm53" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm54" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm55" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm56" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm57" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm58" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm59" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm60" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm61" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm62" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm63" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm64" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm65" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm66" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm67" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm68" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm69" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm70" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm71" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm72" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm73" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm74" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm75" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm76" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm77" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm78" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm79" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm80" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm81" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm82" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm83" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm84" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm85" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm86" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm87" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm88" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm89" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm90" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm91" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm92" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm93" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm94" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm95" fc="ST" />
							<FCDA ldInst="System" prefix="Alm" lnClass="GGIO" lnInst="1" doName="Alm96" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/AlmGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Alarm Status</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3">
							<DAI name="d">
								<Val>General Alarm   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm4">
							<DAI name="d">
								<Val>Prot'n Disabled </Val>
							</DAI>
						</DOI>
						<DOI name="Alm5">
							<DAI name="d">
								<Val>f out of Range  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm6">
							<DAI name="d">
								<Val>VT Fail Alarm   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm7">
							<DAI name="d">
								<Val>CT Fail Alarm   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm8">
							<DAI name="d">
								<Val>CB Fail Alarm   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm9">
							<DAI name="d">
								<Val>I^ Maint Alarm  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm10">
							<DAI name="d">
								<Val>I^ Lockout Alarm</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11">
							<DAI name="d">
								<Val>CB Ops Maint    </Val>
							</DAI>
						</DOI>
						<DOI name="Alm12">
							<DAI name="d">
								<Val>CB Ops Lockout  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm13">
							<DAI name="d">
								<Val>CB Op Time Maint</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14">
							<DAI name="d">
								<Val>CB Op Time Lock </Val>
							</DAI>
						</DOI>
						<DOI name="Alm15">
							<DAI name="d">
								<Val>F.F. Pre Lockout</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16">
							<DAI name="d">
								<Val>F.F. Lock       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm17">
							<DAI name="d">
								<Val>Lockout Alarm   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm18">
							<DAI name="d">
								<Val>CB Status Alarm </Val>
							</DAI>
						</DOI>
						<DOI name="Alm19">
							<DAI name="d">
								<Val>Man CB Trip Fail</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20">
							<DAI name="d">
								<Val>Man CB Cls Fail </Val>
							</DAI>
						</DOI>
						<DOI name="Alm21">
							<DAI name="d">
								<Val>Man CB Unhealthy</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22">
							<DAI name="d">
								<Val>Control No C/S  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm23">
							<DAI name="d">
								<Val>AR Lockout Shot&gt;</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24">
							<DAI name="d">
								<Val>SG-opto Invalid </Val>
							</DAI>
						</DOI>
						<DOI name="Alm25">
							<DAI name="d">
								<Val>A/R Fail        </Val>
							</DAI>
						</DOI>
						<DOI name="Alm26">
							<DAI name="d">
								<Val>V&lt;1 Alarm       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm27">
							<DAI name="d">
								<Val>V&lt;2 Alarm       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm28">
							<DAI name="d">
								<Val>V&gt;1 Alarm       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm29">
							<DAI name="d">
								<Val>V&gt;2 Alarm       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm30">
							<DAI name="d">
								<Val>COS Alarm       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm31">
							<DAI name="d">
								<Val>Brok.Cond. Alarm</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32">
							<DAI name="d">
								<Val>CVT Alarm       </Val>
							</DAI>
						</DOI>
						<DOI name="Alm33">
							<DAI name="d">
								<Val>Analog In Alarm </Val>
							</DAI>
						</DOI>
						<DOI name="Alm34">
							<DAI name="d">
								<Val>Val/Fail Acq Al.</Val>
							</DAI>
						</DOI>
						<DOI name="Alm35">
							<DAI name="d">
								<Val>Test mode Acq   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm36">
							<DAI name="d">
								<Val>Synchro Acq Al. </Val>
							</DAI>
						</DOI>
						<DOI name="Alm37">
							<DAI name="d">
								<Val>alarm user1     </Val>
							</DAI>
						</DOI>
						<DOI name="Alm38">
							<DAI name="d">
								<Val>alarm user2     </Val>
							</DAI>
						</DOI>
						<DOI name="Alm39">
							<DAI name="d">
								<Val>alarm user3     </Val>
							</DAI>
						</DOI>
						<DOI name="Alm40">
							<DAI name="d">
								<Val>alarm user4     </Val>
							</DAI>
						</DOI>
						<DOI name="Alm41">
							<DAI name="d">
								<Val>alarm user5     </Val>
							</DAI>
						</DOI>
						<DOI name="Alm42">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm43">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm44">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm45">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm46">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm47">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm48">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm49">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm50">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm51">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm52">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm53">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm54">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm55">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm56">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm57">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm58">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm59">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm60">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm61">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm62">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm63">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm64">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm65">
							<DAI name="d">
								<Val>Battery Fail    </Val>
							</DAI>
						</DOI>
						<DOI name="Alm66">
							<DAI name="d">
								<Val>Field Volt Fail </Val>
							</DAI>
						</DOI>
						<DOI name="Alm67">
							<DAI name="d">
								<Val>Comm2 H/W FAIL  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm68">
							<DAI name="d">
								<Val>GOOSE IED Absent</Val>
							</DAI>
						</DOI>
						<DOI name="Alm69">
							<DAI name="d">
								<Val>NIC Not Fitted  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm70">
							<DAI name="d">
								<Val>NIC No Response </Val>
							</DAI>
						</DOI>
						<DOI name="Alm71">
							<DAI name="d">
								<Val>NIC Fatal Error </Val>
							</DAI>
						</DOI>
						<DOI name="Alm72">
							<DAI name="d">
								<Val>NIC Soft. Reload</Val>
							</DAI>
						</DOI>
						<DOI name="Alm73">
							<DAI name="d">
								<Val>Bad TCP/IP Cfg. </Val>
							</DAI>
						</DOI>
						<DOI name="Alm74">
							<DAI name="d">
								<Val>Bad OSI Config. </Val>
							</DAI>
						</DOI>
						<DOI name="Alm75">
							<DAI name="d">
								<Val>NIC Link Fail   </Val>
							</DAI>
						</DOI>
						<DOI name="Alm76">
							<DAI name="d">
								<Val>NIC SW Mis-Match</Val>
							</DAI>
						</DOI>
						<DOI name="Alm77">
							<DAI name="d">
								<Val>IP Addr Conflict</Val>
							</DAI>
						</DOI>
						<DOI name="Alm78">
							<DAI name="d">
								<Val>IM Loopback     </Val>
							</DAI>
						</DOI>
						<DOI name="Alm79">
							<DAI name="d">
								<Val>IM Message Fail </Val>
							</DAI>
						</DOI>
						<DOI name="Alm80">
							<DAI name="d">
								<Val>IM Data CD Fail </Val>
							</DAI>
						</DOI>
						<DOI name="Alm81">
							<DAI name="d">
								<Val>IM Channel Fail </Val>
							</DAI>
						</DOI>
						<DOI name="Alm82">
							<DAI name="d">
								<Val>Backup Setting  </Val>
							</DAI>
						</DOI>
						<DOI name="Alm83">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm84">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm85">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm86">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm87">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm88">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm89">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm90">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm91">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm92">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm93">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm94">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm95">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
						<DOI name="Alm96">
							<DAI name="d">
								<Val>Unused</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.FnkGGIO1" prefix="Fnk" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Fnk" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/FnkGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Fn Key Status   </Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>Fn Key 1 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>Fn Key 2 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>Fn Key 3 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>Fn Key 4 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>Fn Key 5 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>Fn Key 6 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>Fn Key 7 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>Fn Key 8 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>Fn Key 9 Label  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>Fn Key 10 Label </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.GosGGIO1" prefix="Gos" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/GosGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>GOOSE Input Status</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>Virtual Input 1 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>Virtual Input 2 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>Virtual Input 3 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>Virtual Input 4 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>Virtual Input 5 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>Virtual Input 6 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>Virtual Input 7 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>Virtual Input 8 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>Virtual Input 9 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>Virtual Input 10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>Virtual Input 11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>Virtual Input 12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>Virtual Input 13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>Virtual Input 14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>Virtual Input 15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>Virtual Input 16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>Virtual Input 17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>Virtual Input 18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val>Virtual Input 19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val>Virtual Input 20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val>Virtual Input 21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val>Virtual Input 22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val>Virtual Input 23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val>Virtual Input 24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val>Virtual Input 25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val>Virtual Input 26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val>Virtual Input 27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val>Virtual Input 28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val>Virtual Input 29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val>Virtual Input 30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val>Virtual Input 31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val>Virtual Input 32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.GosGGIO1" prefix="Gos" lnClass="GGIO" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind19" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind20" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind21" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind22" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind23" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind24" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind25" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind26" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind27" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind28" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind29" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind30" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind31" fc="ST" />
							<FCDA ldInst="System" prefix="Gos" lnClass="GGIO" lnInst="2" doName="Ind32" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/GosGGIO2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>GOOSE Output Status</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>Virtual Output 1</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>Virtual Output 2</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>Virtual Output 3</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>Virtual Output 4</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>Virtual Output 5</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>Virtual Output 6</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>Virtual Output 7</Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>Virtual Output 8</Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>Virtual Output 9</Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>Virtual Output10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>Virtual Output11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>Virtual Output12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>Virtual Output13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>Virtual Output14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>Virtual Output15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>Virtual Output16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>Virtual Output17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>Virtual Output18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val>Virtual Output19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val>Virtual Output20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val>Virtual Output21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val>Virtual Output22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val>Virtual Output23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val>Virtual Output24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val>Virtual Output25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val>Virtual Output26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val>Virtual Output27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val>Virtual Output28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val>Virtual Output29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val>Virtual Output30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val>Virtual Output31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val>Virtual Output32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2Control.LPHD1" lnClass="LPHD" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PhyHealth" fc="ST" />
							<FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="Proxy" fc="ST" />
							<FCDA ldInst="System" prefix="" lnClass="LPHD" lnInst="1" doName="PwrUp" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/LPHD1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="PhyNam">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>K</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="serNum">
								<Val>025688Z         </Val>
							</DAI>
							<DAI name="model">
								<Val>P44221AB6M0500K </Val>
							</DAI>
							<DAI name="location">
								<Val>BAY BANTUL 2    </Val>
							</DAI>
						</DOI>
						<DOI name="Proxy">
							<DAI name="d">
								<Val>Logical Device is a Proxy</Val>
							</DAI>
						</DOI>
						<DOI name="PwrUp">
							<DAI name="d">
								<Val>Px40 Power-Up Detected</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.LedGGIO1" prefix="Led" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/LedGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Red LED Signals</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>LED 1 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>LED 2 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>LED 3 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>LED 4 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>LED 5 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>LED 6 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>LED 7 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>LED 8 Red       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>FnKey LED 1 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>FnKey LED 2 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>FnKey LED 3 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>FnKey LED 4 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>FnKey LED 5 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>FnKey LED 6 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>FnKey LED 7 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>FnKey LED 8 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>FnKey LED 9 Red </Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>FnKey LED 10 Red</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.LedGGIO1" prefix="Led" lnClass="GGIO" inst="2">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Led" lnClass="GGIO" lnInst="2" doName="Ind18" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/LedGGIO2$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Green LED Signals</Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>LED 1 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>LED 2 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>LED 3 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>LED 4 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>LED 5 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>LED 6 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>LED 7 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>LED 8 Grn       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>FnKey LED 1 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>FnKey LED 2 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>FnKey LED 3 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>FnKey LED 4 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>FnKey LED 5 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>FnKey LED 6 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>FnKey LED 7 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>FnKey LED 8 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>FnKey LED 9 Grn </Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>FnKey LED 10 Grn</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.OptGGIO1" prefix="Opt" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
							<FCDA ldInst="System" prefix="Opt" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/OptGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Opto I/P Status </Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>L1_STA CB 52a R </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>L2_STA CB 52a S </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>L3_STA CB 52a T </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>L4_MCB VT FAIL  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>L5_CB Healty    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>L6_Dist COS     </Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>L7_Dist RX      </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>L8_MCB VTB Fail </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>L9_BAR          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>L10_SPAR        </Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>L11_Scheme I    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>L12_TPAR        </Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>L13_Scheme III  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>L14_STPAR       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>L15_Reset LO    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>L16_Opto16      </Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.GosGGIO1" prefix="Plo" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" />
							<FCDA ldInst="System" prefix="Plo" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/PloGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val>Ctrl I/P Status </Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>Control Input 1 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>Control Input 2 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>Control Input 3 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>Control Input 4 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>Control Input 5 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>Control Input 6 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>Control Input 7 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>Control Input 8 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>Control Input 9 </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>Control Input 10</Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>Control Input 11</Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>Control Input 12</Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>Control Input 13</Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>Control Input 14</Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>Control Input 15</Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>Control Input 16</Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>Control Input 17</Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>Control Input 18</Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val>Control Input 19</Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val>Control Input 20</Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val>Control Input 21</Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val>Control Input 22</Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val>Control Input 23</Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val>Control Input 24</Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val>Control Input 25</Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val>Control Input 26</Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val>Control Input 27</Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val>Control Input 28</Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val>Control Input 29</Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val>Control Input 30</Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val>Control Input 31</Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val>Control Input 32</Val>
							</DAI>
						</DOI>
					</LN>
					<LN lnType="GD_BT2System.RlyGGIO1" prefix="Rly" lnClass="GGIO" inst="1">
						<DataSet name="ST">
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Mod" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Beh" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Health" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind1" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind2" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind3" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind4" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind5" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind6" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind7" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind8" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind9" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind10" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind11" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind12" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind13" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind14" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind15" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind16" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind17" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind18" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind19" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind20" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind21" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind22" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind23" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind24" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind25" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind26" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind27" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind28" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind29" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind30" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind31" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind32" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind33" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind34" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind35" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind36" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind37" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind38" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind39" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind40" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind41" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind42" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind43" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind44" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind45" fc="ST" />
							<FCDA ldInst="System" prefix="Rly" lnClass="GGIO" lnInst="1" doName="Ind46" fc="ST" />
						</DataSet>
						<ReportControl name="urcbST" rptID="GD_BT2System/RlyGGIO1$RP$urcbST" buffered="false" bufTime="0" datSet="ST" intgPd="0" confRev="1">
							<TrgOps dchg="true" qchg="false" dupd="false" period="false" />
							<OptFields seqNum="false" timeStamp="false" dataSet="false" reasonCode="false" dataRef="false" entryID="false" configRef="false" />
							<RptEnabled />
						</ReportControl>
						<DOI name="Mod">
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
						</DOI>
						<DOI name="NamPlt">
							<DAI name="vendor">
								<Val>MiCOM</Val>
							</DAI>
							<DAI name="swRev">
								<Val>D3.3_S          </Val>
							</DAI>
							<DAI name="d">
								<Val></Val>
							</DAI>
						</DOI>
						<DOI name="Ind1">
							<DAI name="d">
								<Val>R1_AR Succes    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind2">
							<DAI name="d">
								<Val>R2_Dist send    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind3">
							<DAI name="d">
								<Val>R3_BAR          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind4">
							<DAI name="d">
								<Val>R4_Trip Z1      </Val>
							</DAI>
						</DOI>
						<DOI name="Ind5">
							<DAI name="d">
								<Val>R5_AR CB Close  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind6">
							<DAI name="d">
								<Val>R6_Msrmt VT Fail</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7">
							<DAI name="d">
								<Val>R7_AR Disable   </Val>
							</DAI>
						</DOI>
						<DOI name="Ind8">
							<DAI name="d">
								<Val>R8_Trip phs R   </Val>
							</DAI>
						</DOI>
						<DOI name="Ind9">
							<DAI name="d">
								<Val>R9_Trip phs S   </Val>
							</DAI>
						</DOI>
						<DOI name="Ind10">
							<DAI name="d">
								<Val>R10_Trip phs T  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind11">
							<DAI name="d">
								<Val>R11_Start Z2    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind12">
							<DAI name="d">
								<Val>R12_Start Z3    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind13">
							<DAI name="d">
								<Val>R13_Trip Z2     </Val>
							</DAI>
						</DOI>
						<DOI name="Ind14">
							<DAI name="d">
								<Val>R14_Trip Z3     </Val>
							</DAI>
						</DOI>
						<DOI name="Ind15">
							<DAI name="d">
								<Val>R15_Trip phs A  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind16">
							<DAI name="d">
								<Val>R16_Trip phs B  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind17">
							<DAI name="d">
								<Val>R17_Trip phs C  </Val>
							</DAI>
						</DOI>
						<DOI name="Ind18">
							<DAI name="d">
								<Val>R18_Check Syn   </Val>
							</DAI>
						</DOI>
						<DOI name="Ind19">
							<DAI name="d">
								<Val>R19_Any Trip    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind20">
							<DAI name="d">
								<Val>R20_AR LO       </Val>
							</DAI>
						</DOI>
						<DOI name="Ind21">
							<DAI name="d">
								<Val>R21_VTB Fail    </Val>
							</DAI>
						</DOI>
						<DOI name="Ind22">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind23">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind24">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind25">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind26">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind27">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind28">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind29">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind30">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind31">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind32">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind33">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind34">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind35">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind36">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind37">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind38">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind39">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind40">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind41">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind42">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind43">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind44">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind45">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
						<DOI name="Ind46">
							<DAI name="d">
								<Val>Unused          </Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="GD_BT2Protection.SofPSOF1" lnClass="PSOF">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Protection.SofPSOF1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2System.AlmGGIO1" lnClass="GGIO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="Alm1" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm2" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm3" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm4" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm5" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm6" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm7" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm8" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm9" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm10" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm11" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm12" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm13" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm14" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm15" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm16" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm17" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm18" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm19" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm20" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm21" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm22" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm23" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm24" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm25" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm26" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm27" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm28" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm29" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm30" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm31" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm32" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm33" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm34" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm35" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm36" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm37" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm38" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm39" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm40" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm41" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm42" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm43" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm44" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm45" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm46" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm47" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm48" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm49" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm50" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm51" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm52" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm53" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm54" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm55" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm56" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm57" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm58" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm59" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm60" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm61" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm62" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm63" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm64" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm65" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm66" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm67" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm68" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm69" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm70" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm71" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm72" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm73" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm74" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm75" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm76" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm77" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm78" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm79" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm80" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm81" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm82" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm83" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm84" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm85" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm86" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm87" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm88" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm89" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm90" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm91" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm92" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm93" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm94" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm95" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Alm96" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2System.FnkGGIO1" lnClass="GGIO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="Ind1" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind2" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind3" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind4" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind5" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind6" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind7" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind8" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind9" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind10" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2System.GosGGIO1" lnClass="GGIO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="Ind1" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind2" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind3" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind4" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind5" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind6" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind7" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind8" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind9" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind10" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind11" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind12" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind13" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind14" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind15" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind16" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind17" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind18" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind19" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind20" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind21" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind22" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind23" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind24" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind25" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind26" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind27" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind28" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind29" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind30" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind31" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind32" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2System.LedGGIO1" lnClass="GGIO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="Ind1" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind2" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind3" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind4" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind5" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind6" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind7" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind8" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind9" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind10" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind11" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind12" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind13" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind14" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind15" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind16" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind17" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind18" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2System.OptGGIO1" lnClass="GGIO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="Ind1" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind2" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind3" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind4" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind5" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind6" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind7" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind8" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind9" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind10" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind11" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind12" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind13" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind14" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind15" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind16" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind17" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind18" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind19" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind20" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind21" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind22" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind23" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind24" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2System.RlyGGIO1" lnClass="GGIO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="Ind1" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind2" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind3" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind4" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind5" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind6" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind7" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind8" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind9" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind10" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind11" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind12" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind13" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind14" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind15" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind16" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind17" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind18" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind19" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind20" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind21" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind22" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind23" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind24" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind25" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind26" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind27" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind28" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind29" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind30" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind31" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind32" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind33" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind34" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind35" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind36" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind37" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind38" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind39" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind40" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind41" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind42" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind43" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind44" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind45" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="Ind46" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2Control.LLN0" lnClass="LLN0">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.LLN0.NamPlt" />
			<DO name="AscMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="AscBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="ArcMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="ArcBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="PsbBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="PsbMod" type="GD_BT2Control.LLN0.AscMod" />
		</LNodeType>
		<LNodeType id="GD_BT2Measurements.LLN0" lnClass="LLN0">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.LLN0.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.LLN0" lnClass="LLN0">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.LLN0.NamPlt" />
			<DO name="OcpMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="OcpBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="NgcMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="NgcBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="EfdMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="EfdBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="EfaMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="EfaBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="VtpMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="VtpBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="DisBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="DisMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="ThmMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="ThmBeh" type="GD_BT2Control.LLN0.AscBeh" />
			<DO name="CbfMod" type="GD_BT2Control.LLN0.AscMod" />
			<DO name="CbfBeh" type="GD_BT2Control.LLN0.AscBeh" />
		</LNodeType>
		<LNodeType id="GD_BT2Control.LPHD1" lnClass="LPHD">
			<DO name="PhyHealth" type="GD_BT2Control.LLN0.Health" />
			<DO name="PhyNam" type="GD_BT2Control.LPHD1.PhyNam" />
			<DO name="Proxy" type="GD_BT2Control.LPHD1.Proxy" />
			<DO name="PwrUp" type="GD_BT2Control.LPHD1.Proxy" />
		</LNodeType>
		<LNodeType id="GD_BT2Measurements.FouMMXU1" lnClass="MMXU">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="TotW" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="TotVAr" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="TotVA" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="TotPF" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="Hz" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="PPV" type="GD_BT2Measurements.FouMMXU1.PPV" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="PhV" type="GD_BT2Measurements.FouMMXU1.PhV" />
			<DO name="A" type="GD_BT2Measurements.FouMMXU1.PhV" />
			<DO name="W" type="GD_BT2Measurements.FouMMXU1.W" />
			<DO name="VAr" type="GD_BT2Measurements.FouMMXU1.W" />
			<DO name="VA" type="GD_BT2Measurements.FouMMXU1.W" />
			<DO name="PF" type="GD_BT2Measurements.FouMMXU1.W" />
		</LNodeType>
		<LNodeType id="GD_BT2Measurements.MSQI1" lnClass="MSQI">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="SeqA" type="GD_BT2Measurements.MSQI1.SeqA" />
			<DO name="SeqV" type="GD_BT2Measurements.MSQI1.SeqA" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="ImbA" type="GD_BT2Measurements.MSQI1.ImbA" />
		</LNodeType>
		<LNodeType id="GD_BT2Measurements.MSTA1" lnClass="MSTA">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
			<DO name="AvW" type="GD_BT2Measurements.MSTA1.AvW" />
			<DO name="MaxW" type="GD_BT2Measurements.MSTA1.AvW" />
			<DO name="AvVAr" type="GD_BT2Measurements.MSTA1.AvW" />
			<DO name="MaxVAr" type="GD_BT2Measurements.MSTA1.AvW" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.DisPDIS1" lnClass="PDIS">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Protection.DisPDIS1.Str" />
			<DO name="Op" type="GD_BT2Protection.DisPDIS1.Op" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.EfdPDOP1" lnClass="PDOP">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Protection.EfdPDOP1.Str" />
			<DO name="Op" type="GD_BT2Protection.EfdPDOP1.Op" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.DisPSCH1" lnClass="PSCH">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="ProTx" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="ProRx" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Protection.DisPDIS1.Op" />
			<DO name="CarRx" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="LosOfGrd" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="WeiOp" type="GD_BT2Protection.DisPSCH1.WeiOp" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.EfaPSCH1" lnClass="PSCH">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="ProTx" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="ProRx" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Protection.DisPSCH1.WeiOp" />
			<DO name="CarRx" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="LosOfGrd" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.EfaPTOC1" lnClass="PTOC">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Protection.EfaPTOC1.Str" />
			<DO name="Op" type="GD_BT2Protection.DisPSCH1.WeiOp" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.EfdPTOC1" lnClass="PTOC">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Protection.EfdPDOP1.Str" />
			<DO name="Op" type="GD_BT2Protection.EfdPDOP1.Op" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.NgcPTOC1" lnClass="PTOC">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.VtpPhsPTOV1" lnClass="PTOV">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.VtpResPTOV1" lnClass="PTOV">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Protection.EfdPDOP1.Str" />
			<DO name="Op" type="GD_BT2Protection.EfdPDOP1.Op" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.PTRC1" lnClass="PTRC">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Tr" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.ThmPTTR1" lnClass="PTTR">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="TmpRl" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Op" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="AlmThm" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.VtpPhsPTUV1" lnClass="PTUV">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Protection.CbfRBRF1" lnClass="RBRF">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="OpEx" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Records.RDRE1" lnClass="RDRE">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="RcdMade" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="FltNum" type="GD_BT2Control.XCBR1.OpCnt" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Records.RFLO1" lnClass="RFLO">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="FltZ" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
			<DO name="FltDiskm" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Control.PsbRPSB1" lnClass="RPSB">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="BlkZn" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="Str" type="GD_BT2Control.PsbRPSB1.Str" />
			<DO name="Op" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Control.ArcRREC1" lnClass="RREC">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="AutoRecSt" type="GD_BT2Control.ArcRREC1.AutoRecSt" />
			<DO name="OpCls" type="GD_BT2Control.ArcRREC1.OpCls" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Control.AscRSYN1" lnClass="RSYN">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="DifHzClc" type="GD_BT2Control.AscRSYN1.DifHzClc" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Rel" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<LNodeType id="GD_BT2Control.XCBR1" lnClass="XCBR">
			<DO name="Mod" type="GD_BT2Control.LLN0.Mod" />
			<DO name="Beh" type="GD_BT2Control.LLN0.Beh" />
			<DO name="Health" type="GD_BT2Control.LLN0.Health" />
			<DO name="Loc" type="GD_BT2Control.AscRSYN1.Rel" />
			<DO name="EEHealth" type="GD_BT2Control.LLN0.Health" />
			<DO name="OpCnt" type="GD_BT2Control.XCBR1.OpCnt" />
			<DO name="Pos" type="GD_BT2Control.XCBR1.Pos" />
			<DO name="BlkOpn" type="GD_BT2Control.XCBR1.BlkOpn" />
			<DO name="BlkCls" type="GD_BT2Control.XCBR1.BlkOpn" />
			<DO name="NamPlt" type="GD_BT2Control.ArcRREC1.NamPlt" />
		</LNodeType>
		<DOType id="GD_BT2Control.PsbRPSB1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Protection.DisPDIS1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="dir" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="dir" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="dir" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="dirNeut" fc="ST" bType="Enum" type="dir" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Protection.EfaPTOC1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsA" fc="ST" bType="Enum" type="dir" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsB" fc="ST" bType="Enum" type="dir" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="dirPhsC" fc="ST" bType="Enum" type="dir" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Protection.EfdPDOP1.Str" cdc="ACD">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="dirGeneral" fc="ST" bType="Enum" type="dir" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="dirNeut" fc="ST" bType="Enum" type="dir" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Control.ArcRREC1.OpCls" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Protection.DisPDIS1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Protection.DisPSCH1.WeiOp" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="phsA" fc="ST" bType="BOOLEAN" />
			<DA name="phsB" fc="ST" bType="BOOLEAN" />
			<DA name="phsC" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Protection.EfdPDOP1.Op" cdc="ACT">
			<DA name="general" fc="ST" bType="BOOLEAN" />
			<DA name="neut" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Measurements.FouMMXU1.PPV.phsAB" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB.cVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="GD_BT2Measurements.FouMMXU1.W.phsA" cdc="CMV">
			<DA name="cVal" fc="MX" bType="Struct" type="GD_BT2Measurements.FouMMXU1.W.phsA.cVal" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="GD_BT2Measurements.FouMMXU1.PPV" cdc="DEL">
			<SDO name="phsAB" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<SDO name="phsBC" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<SDO name="phsCA" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
		</DOType>
		<DOType id="GD_BT2Control.XCBR1.Pos" cdc="DPC">
			<DA name="stVal" fc="ST" bType="Dbpos" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="GD_BT2Control.LPHD1.PhyNam" cdc="DPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="hwRev" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="serNum" fc="DC" bType="VisString255" />
			<DA name="model" fc="DC" bType="VisString255" />
			<DA name="location" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Control.LLN0.Mod" cdc="INC">
			<DA name="stVal" fc="ST" bType="Enum" type="Mod" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="GD_BT2Control.LLN0.AscMod" cdc="INC">
			<DA name="stVal" fc="ST" bType="INT8" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Control.LLN0.Beh" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Beh" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Control.LLN0.Health" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="Health" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Control.LLN0.AscBeh" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT8" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="dataNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Control.ArcRREC1.AutoRecSt" cdc="INS">
			<DA name="stVal" fc="ST" bType="Enum" type="AutoRecSt" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Control.XCBR1.OpCnt" cdc="INS">
			<DA name="stVal" fc="ST" bType="INT32" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Control.LLN0.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="configRev" fc="DC" bType="VisString255" />
			<DA name="ldNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Control.ArcRREC1.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Protection.SofPSOF1.NamPlt" cdc="LPL">
			<DA name="vendor" fc="DC" bType="VisString255" />
			<DA name="swRev" fc="DC" bType="VisString255" />
			<DA name="d" fc="DC" bType="VisString255" />
			<DA name="lnNs" fc="EX" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Control.AscRSYN1.DifHzClc" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.units" />
			<DA name="db" fc="CF" bType="INT32U" />
		</DOType>
		<DOType id="GD_BT2Measurements.MSTA1.AvW" cdc="MV">
			<DA name="mag" fc="MX" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.mag" />
			<DA name="q" fc="MX" bType="Quality" />
			<DA name="t" fc="MX" bType="Timestamp" />
			<DA name="units" fc="CF" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.units" />
			<DA name="db" fc="CF" bType="INT32U" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Measurements.MSQI1.SeqA" cdc="SEQ">
			<SDO name="c1" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
			<SDO name="c2" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
			<SDO name="c3" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
			<DA name="seqT" fc="MX" bType="Enum" type="seqT" />
		</DOType>
		<DOType id="GD_BT2Control.XCBR1.BlkOpn" cdc="SPC">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="ctlModel" fc="CF" bType="Enum" type="ctlModel" />
		</DOType>
		<DOType id="GD_BT2Control.AscRSYN1.Rel" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
		</DOType>
		<DOType id="GD_BT2Control.LPHD1.Proxy" cdc="SPS">
			<DA name="stVal" fc="ST" bType="BOOLEAN" />
			<DA name="q" fc="ST" bType="Quality" />
			<DA name="t" fc="ST" bType="Timestamp" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Measurements.FouMMXU1.PhV" cdc="WYE">
			<SDO name="phsA" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<SDO name="phsB" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<SDO name="phsC" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<SDO name="neut" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DOType id="GD_BT2Measurements.FouMMXU1.W" cdc="WYE">
			<SDO name="phsA" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
			<SDO name="phsB" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
			<SDO name="phsC" type="GD_BT2Measurements.FouMMXU1.W.phsA" />
		</DOType>
		<DOType id="GD_BT2Measurements.MSQI1.ImbA" cdc="WYE">
			<SDO name="res" type="GD_BT2Measurements.FouMMXU1.PPV.phsAB" />
			<DA name="d" fc="DC" bType="VisString255" />
		</DOType>
		<DAType id="GD_BT2Control.AscRSYN1.DifHzClc.mag">
			<BDA name="f" bType="FLOAT32" />
		</DAType>
		<DAType id="GD_BT2Control.AscRSYN1.DifHzClc.units">
			<BDA name="SIUnit" bType="Enum" type="SIUnit" />
		</DAType>
		<DAType id="GD_BT2Measurements.FouMMXU1.PPV.phsAB.cVal">
			<BDA name="mag" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.mag" />
			<BDA name="ang" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.mag" />
		</DAType>
		<DAType id="GD_BT2Measurements.FouMMXU1.W.phsA.cVal">
			<BDA name="mag" bType="Struct" type="GD_BT2Control.AscRSYN1.DifHzClc.mag" />
		</DAType>
		<EnumType id="ctlModel">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="1"></EnumVal>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="seqT">
			<!--Source: IEC 61850-7-3:2003-->
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="AutoRecSt">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="2">In Progress</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<!--Source: IEC 61850-7-4:2003-->
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
