<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" revision="B" version="2007" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
   <Header id="" toolID="OMICRON IEDScout"/>
   <Communication>
      <SubNetwork name="NONE" type="8-MMS">
         <ConnectedAP apName="P1" iedName="TEMPLATE">
            <Address>
               <P type="IP">169.254.0.1</P>
               <P type="OSI-TSEL">0001</P>
               <P type="OSI-SSEL">0001</P>
               <P type="OSI-PSEL">00000001</P>
               <P type="OSI-AP-Title">1,1,1,999,1</P>
               <P type="OSI-AP-Invoke">0</P>
               <P type="OSI-AE-Qualifier">12</P>
               <P type="OSI-AE-Invoke">0</P>
               <P type="MMS-Port">102</P>
            </Address>
            <GSE cbName="GPub01" ldInst="CFG">
               <Address>
                  <P type="MAC-Address">01-0C-CD-01-00-15</P>
                  <P type="APPID">1015</P>
                  <P type="VLAN-ID">001</P>
                  <P type="VLAN-PRIORITY">4</P>
               </Address>
            </GSE>
         </ConnectedAP>
      </SubNetwork>
   </Communication>
   <IED name="TEMPLATE">
      <Services nameLength="64">
         <ClientServices/>
         <ConfDataSet max="15" modify="false"/>
         <DynDataSet max="42"/>
         <ConfReportControl max="14"/>
         <ReportSettings bufTime="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
         <ConfLNs fixLnInst="true" fixPrefix="true"/>
         <GOOSE max="1"/>
         <GSSE max="0"/>
         <DynAssociation/>
         <FileHandling/>
         <GetDirectory/>
         <GetDataObjectDefinition/>
         <GetCBValues/>
         <DataObjectDirectory/>
         <GetDataSetValue/>
         <SetDataSetValue/>
         <DataSetDirectory/>
         <ReadWrite/>
      </Services>
      <AccessPoint name="P1">
         <Server>
            <Authentication none="true"/>
            <LDevice inst="ANN">
               <LN0 inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="10" lnClass="GGIO" lnType="GGIO_0" prefix="ALM">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix="DevID">
                  <DOI name="PhyNam">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="serNum">
                        <Val>1172791119</Val>
                     </DAI>
                     <DAI name="model">
                        <Val>084900100000010</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="11" lnClass="GGIO" lnType="GGIO_1" prefix="ETH">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Ethernet Health</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="GGIO" lnType="GGIO_2" prefix="IN">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="12" lnClass="GGIO" lnType="GGIO_2" prefix="IN">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="5" lnClass="GGIO" lnType="GGIO_1" prefix="LT">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="8" lnClass="GGIO" lnType="GGIO_3" prefix="MISC">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Miscellaneous Status</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="7" lnClass="GGIO" lnType="GGIO_3" prefix="MOT">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Motor Status</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="13" lnClass="GGIO" lnType="GGIO_4" prefix="MV">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Mathvariables</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn01">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn02">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn03">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn04">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn05">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn06">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn07">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn08">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="GGIO" lnType="GGIO_5" prefix="OUT">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="15" lnClass="GGIO" lnType="GGIO_6" prefix="RA">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Ra001">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra002">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra003">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra004">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra005">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra006">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra007">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra008">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra009">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra010">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra011">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra012">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra013">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra014">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra015">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra016">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra017">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra018">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra019">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra020">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra021">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra022">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra023">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra024">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra025">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra026">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra027">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra028">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra029">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra030">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra031">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Ra032">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Remote Analogs</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="14" lnClass="GGIO" lnType="GGIO_4" prefix="SC">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Counters</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AnIn01">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn02">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn03">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn04">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn05">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn06">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn07">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AnIn08">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="GGIO" lnType="GGIO_1" prefix="SV">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="4" lnClass="GGIO" lnType="GGIO_1" prefix="SVT">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="6" lnClass="GGIO" lnType="GGIO_7" prefix="TLED">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="9" lnClass="GGIO" lnType="GGIO_8" prefix="VB">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Annunciators</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="CFG">
               <LN0 inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DataSet name="BRDSet01">
                     <FCDA doName="A" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="PhV" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="Hz" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotW" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotVAr" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotVA" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotPF" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="SeqA" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
                     <FCDA doName="SeqV" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
                  </DataSet>
                  <DataSet name="BRDSet02">
                     <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                  </DataSet>
                  <DataSet name="BRDSet03">
                     <FCDA doName="Tr" fc="ST" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="TRIP"/>
                     <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
                     <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="CSWI" lnInst="1" prefix="MC"/>
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                  </DataSet>
                  <DataSet name="BRDSet04">
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                  </DataSet>
                  <DataSet name="BRDSet05">
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                  </DataSet>
                  <DataSet name="BRDSet06">
                     <FCDA doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                  </DataSet>
                  <DataSet name="BRDSet07">
                     <FCDA doName="Ind001" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind002" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind003" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind004" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind005" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind006" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind007" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind008" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind009" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind010" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind011" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind012" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind013" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind014" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind015" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind016" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind017" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind018" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind019" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind020" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind021" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind022" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind023" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind024" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind025" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind026" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind027" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind028" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind029" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind030" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind031" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind032" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                  </DataSet>
                  <DataSet name="GPDSet01">
                     <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
                     <FCDA daName="q" doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
                     <FCDA daName="stVal" doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="stVal" doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA daName="q" doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                  </DataSet>
                  <DataSet name="URDSet01">
                     <FCDA doName="A" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="PhV" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="Hz" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotW" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotVAr" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotVA" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="TotPF" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
                     <FCDA doName="SeqA" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
                     <FCDA doName="SeqV" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
                  </DataSet>
                  <DataSet name="URDSet02">
                     <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="13" prefix="MV"/>
                     <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                     <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="14" prefix="SC"/>
                  </DataSet>
                  <DataSet name="URDSet03">
                     <FCDA doName="Tr" fc="ST" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="TRIP"/>
                     <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
                     <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="CSWI" lnInst="1" prefix="MC"/>
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="IN"/>
                  </DataSet>
                  <DataSet name="URDSet04">
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                     <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
                  </DataSet>
                  <DataSet name="URDSet05">
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
                     <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                     <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
                  </DataSet>
                  <DataSet name="URDSet06">
                     <FCDA doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                     <FCDA doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
                  </DataSet>
                  <DataSet name="URDSet07">
                     <FCDA doName="Ind001" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind002" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind003" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind004" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind005" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind006" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind007" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind008" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind009" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind010" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind011" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind012" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind013" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind014" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind015" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind016" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind017" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind018" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind019" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind020" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind021" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind022" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind023" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind024" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind025" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind026" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind027" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind028" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind029" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind030" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind031" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                     <FCDA doName="Ind032" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="9" prefix="VB"/>
                  </DataSet>
                  <ReportControl bufTime="250" buffered="false" confRev="1" datSet="URDSet07" intgPd="0" name="URep">
                     <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                     <OptFields dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="7"/>
                  </ReportControl>
                  <ReportControl bufTime="500" buffered="true" confRev="1" datSet="BRDSet07" intgPd="0" name="BRep">
                     <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
                     <OptFields dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
                     <RptEnabled max="7"/>
                  </ReportControl>
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>SEL-849</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
                  <GSEControl appID="Mcc1Motor1" confRev="1" datSet="GPDSet01" name="GPub01"/>
               </LN0>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix="DevID">
                  <DOI name="PhyNam">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="serNum">
                        <Val>1172791119</Val>
                     </DAI>
                     <DAI name="model">
                        <Val>084900100000010</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="CON">
               <LN0 inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Control</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix="DevID">
                  <DOI name="PhyNam">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="serNum">
                        <Val>1172791119</Val>
                     </DAI>
                     <DAI name="model">
                        <Val>084900100000010</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="GGIO" lnType="GGIO_9" prefix="RB">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO01">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO02">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO03">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO04">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO05">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO06">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO07">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SPCSO08">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Control</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="MET">
               <LN0 inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Metering</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix="DevID">
                  <DOI name="PhyNam">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="serNum">
                        <Val>1172791119</Val>
                     </DAI>
                     <DAI name="model">
                        <Val>084900100000010</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="MDST" lnType="MDST_0" prefix="MET">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="DmdA">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="PkDmdA">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Demand Measurements</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="lnNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PosVArh">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Energy, Reactive (MVArh) out of bus.</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VArh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>M</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="DmdWh">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Energy, Real (MWh) out of bus.</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Wh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>M</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NegVArh">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Energy, Reactive (MVArh) into bus.</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VArh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>M</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="VAh">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Energy, Apparent (MVAh)</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAh</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>M</Val>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="MHAI" lnType="MHAI_0" prefix="MET">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="ThdA">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="ThdPhV">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="ThdPPV">
                     <SDI name="phsAB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val/>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>3000</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Harmonics</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="MMXU" lnType="MMXU_0" prefix="MET">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Fundamental Measurements</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="TotW">
                     <DAI name="db">
                        <Val>5</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Watts</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="TotVAr">
                     <DAI name="db">
                        <Val>5</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="TotVA">
                     <DAI name="db">
                        <Val>5</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VA</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="TotPF">
                     <DAI name="db">
                        <Val>5000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Hz">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Hz</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="PPV">
                     <SDI name="phsAB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="PhV">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="res">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="A">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="res">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="MSQI" lnType="MSQI_0" prefix="MET">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="SeqA">
                     <SDI name="c1">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c2">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>5</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c3">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>5</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="SeqV">
                     <SDI name="c1">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c2">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>5</Val>
                        </DAI>
                     </SDI>
                     <SDI name="c3">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>5</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Sequence and Imbalance</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="MaxImbA">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxImbV">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="MSTA" lnType="MSTA_0" prefix="MET">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Metering Statistics</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
                  <DOI name="AvAmps">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>A</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxA">
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="res">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinA">
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                     <SDI name="res">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>100</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="AvVolts">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>V</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxPhV">
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinPhV">
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxP2PV">
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="phsAB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinP2PV">
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="phsAB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>300</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxVA">
                     <DAI name="db">
                        <Val>40</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VA</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinVA">
                     <DAI name="db">
                        <Val>40</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VA</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxW">
                     <DAI name="db">
                        <Val>40</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Watts</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinW">
                     <DAI name="db">
                        <Val>40</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Watts</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxVAr">
                     <DAI name="db">
                        <Val>40</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinVAr">
                     <DAI name="db">
                        <Val>40</Val>
                     </DAI>
                     <DAI name="d">
                        <Val/>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>VAr</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val>k</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MaxHz">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Hz</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="MinHz">
                     <DAI name="db">
                        <Val>500</Val>
                     </DAI>
                     <DAI name="dataNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>Hz</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="MMOT" lnType="MMOT_0" prefix="MOTOR">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Motor Measurements</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="lnNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                  </DOI>
                  <DOI name="StrTcu">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Stator TCU</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="RtrTcu">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Rotor TCU</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Mload">
                     <DAI name="db">
                        <Val>1000</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Motor Load, pu of FLA</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="ThrmTp">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Thermal Trip in</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val>s</Val>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Trst">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Time to Reset</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="StrtAv">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Starts Available</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="Mrt">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Motor Running Time</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NumStrt">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Number of Starts</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NumRstrt">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Number of Restarts</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NumEmrst">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Number of Emergency Starts</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NumConop">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Number of Contactor Operations</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NumBkrop">
                     <DAI name="db">
                        <Val>10</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Number of Breaker Operations</Val>
                     </DAI>
                     <SDI name="units">
                        <DAI name="SIUnit">
                           <Val/>
                        </DAI>
                        <DAI name="multiplier">
                           <Val/>
                        </DAI>
                     </SDI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="MMXU" lnType="MMXU_1" prefix="RMS">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="PPV">
                     <SDI name="phsAB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsBC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsCA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="PhV">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>V</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="A">
                     <SDI name="phsA">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsB">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="phsC">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="neut">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                     <SDI name="res">
                        <SDI name="units">
                           <DAI name="SIUnit">
                              <Val>A</Val>
                           </DAI>
                           <DAI name="multiplier">
                              <Val/>
                           </DAI>
                        </SDI>
                        <DAI name="db">
                           <Val>10</Val>
                        </DAI>
                     </SDI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>RMS Measurements</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
            <LDevice inst="PRO">
               <LN0 inst="" lnClass="LLN0" lnType="LLN0_0">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="ldNs">
                        <Val>IEC 61850-7-4:2003</Val>
                     </DAI>
                  </DOI>
               </LN0>
               <LN inst="1" lnClass="PTTR" lnType="PTTR_0" prefix="A49">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="POPF" lnType="POPF_0" prefix="A55">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PMRI" lnType="PMRI_0" prefix="ABSLO">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="RBRF" lnType="RBRF_0" prefix="BFR1">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="XCBR" lnType="XCBR_0" prefix="BK1">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkOpn">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="BlkCls">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PTOF" lnType="PTOF_0" prefix="D1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PTOF" lnType="PTOF_0" prefix="D2T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="LPHD" lnType="LPHD_0" prefix="DevID">
                  <DOI name="PhyNam">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="serNum">
                        <Val>1172791119</Val>
                     </DAI>
                     <DAI name="model">
                        <Val>084900100000010</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="5" lnClass="PIOC" lnType="PIOC_0" prefix="G1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="4" lnClass="PTOC" lnType="PTOC_0" prefix="G1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="6" lnClass="PIOC" lnType="PIOC_0" prefix="G2T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="11" lnClass="PIOC" lnType="PIOC_0" prefix="GAF">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PMSS" lnType="PMSS_0" prefix="JALRM">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PMSS" lnType="PMSS_0" prefix="JTRIP">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PTUC" lnType="PTUC_0" prefix="LALRM">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="PMSS" lnType="PMSS_0" prefix="LJTR">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="PTUV" lnType="PTUV_0" prefix="LOP">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PTUC" lnType="PTUC_0" prefix="LTRIP">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="CSWI" lnType="CSWI_0" prefix="MC">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="Pos">
                     <DAI name="ctlModel">
                        <Val>direct-with-normal-security</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="7" lnClass="PIOC" lnType="PIOC_0" prefix="N1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="6" lnClass="PTOC" lnType="PTOC_0" prefix="N1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="8" lnClass="PIOC" lnType="PIOC_0" prefix="N2T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PMRI" lnType="PMRI_0" prefix="NOSLO">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PIOC" lnType="PIOC_0" prefix="P1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="PTOC" lnType="PTOC_0" prefix="P1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PTOV" lnType="PTOV_0" prefix="P1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PTUV" lnType="PTUV_0" prefix="P1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PIOC" lnType="PIOC_0" prefix="P2T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PTOV" lnType="PTOV_0" prefix="P2T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PTUV" lnType="PTUV_0" prefix="P2T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="10" lnClass="PIOC" lnType="PIOC_0" prefix="PAF">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="7" lnClass="PTTR" lnType="PTTR_0" prefix="PTCT">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PDOP" lnType="PDOP_0" prefix="PWR1">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PDUP" lnType="PDUP_0" prefix="PWR1">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PDOP" lnType="PDOP_0" prefix="PWR2">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PDUP" lnType="PDUP_0" prefix="PWR2">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="9" lnClass="PIOC" lnType="PIOC_0" prefix="Q1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="5" lnClass="PTOC" lnType="PTOC_0" prefix="Q1T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="4" lnClass="PTTR" lnType="PTTR_0" prefix="R49">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="4" lnClass="PTOV" lnType="PTOV_0" prefix="RS59">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="5" lnClass="PMRI" lnType="PMRI_0" prefix="RSLO">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="PTTR" lnType="PTTR_0" prefix="S49">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PZSU" lnType="PZSU_0" prefix="SPDSAL">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PZSU" lnType="PZSU_0" prefix="SPDSTR">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="PTOV" lnType="PTOV_0" prefix="T47">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PTTR" lnType="PTTR_0" prefix="T49">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="POPF" lnType="POPF_0" prefix="T55">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="3" lnClass="PMRI" lnType="PMRI_0" prefix="TBSLO">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="4" lnClass="PMRI" lnType="PMRI_0" prefix="THRMLO">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PAFD" lnType="PAFD_0" prefix="TOL1">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                     <DAI name="lnNs">
                        <Val>SEL-61850:2006</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PTRC" lnType="PTRC_0" prefix="TRIP">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="1" lnClass="PTOC" lnType="PTOC_0" prefix="UB46A">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="2" lnClass="PTOC" lnType="PTOC_0" prefix="UB46T">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="5" lnClass="PMRI" lnType="PMRI_0" prefix="UVRSLO">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
               <LN inst="4" lnClass="PTUV" lnType="PTUV_0" prefix="UVTR">
                  <DOI name="Mod">
                     <DAI name="ctlModel">
                        <Val>status-only</Val>
                     </DAI>
                  </DOI>
                  <DOI name="NamPlt">
                     <DAI name="vendor">
                        <Val>SEL</Val>
                     </DAI>
                     <DAI name="swRev">
                        <Val>FID=SEL-849-R106-V2-Z003002-D20170814</Val>
                     </DAI>
                     <DAI name="d">
                        <Val>Protection</Val>
                     </DAI>
                     <DAI name="configRev">
                        <Val>0</Val>
                     </DAI>
                  </DOI>
               </LN>
            </LDevice>
         </Server>
      </AccessPoint>
   </IED>
   <DataTypeTemplates>
      <LNodeType id="LLN0_0" lnClass="LLN0">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_0"/>
      </LNodeType>
      <LNodeType id="GGIO_0" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind01" type="SPS_0"/>
         <DO name="Ind02" type="SPS_0"/>
         <DO name="Ind03" type="SPS_0"/>
         <DO name="Ind04" type="SPS_0"/>
         <DO name="Ind05" type="SPS_0"/>
         <DO name="Ind06" type="SPS_0"/>
         <DO name="Ind07" type="SPS_0"/>
         <DO name="Ind08" type="SPS_0"/>
         <DO name="Ind09" type="SPS_0"/>
         <DO name="Ind10" type="SPS_0"/>
         <DO name="Ind11" type="SPS_0"/>
         <DO name="Ind12" type="SPS_0"/>
         <DO name="Ind13" type="SPS_0"/>
         <DO name="Ind14" type="SPS_0"/>
         <DO name="Ind15" type="SPS_0"/>
         <DO name="Ind16" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="LPHD_0" lnClass="LPHD">
         <DO name="PhyHealth" type="INS_1"/>
         <DO name="Proxy" type="SPS_0"/>
         <DO name="PhyNam" type="DPL_0"/>
      </LNodeType>
      <LNodeType id="GGIO_1" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind01" type="SPS_0"/>
         <DO name="Ind02" type="SPS_0"/>
         <DO name="Ind03" type="SPS_0"/>
         <DO name="Ind04" type="SPS_0"/>
         <DO name="Ind05" type="SPS_0"/>
         <DO name="Ind06" type="SPS_0"/>
         <DO name="Ind07" type="SPS_0"/>
         <DO name="Ind08" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_2" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind01" type="SPS_0"/>
         <DO name="Ind02" type="SPS_0"/>
         <DO name="Ind03" type="SPS_0"/>
         <DO name="Ind04" type="SPS_0"/>
         <DO name="Ind05" type="SPS_0"/>
         <DO name="Ind06" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_3" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind01" type="SPS_0"/>
         <DO name="Ind02" type="SPS_0"/>
         <DO name="Ind03" type="SPS_0"/>
         <DO name="Ind04" type="SPS_0"/>
         <DO name="Ind05" type="SPS_0"/>
         <DO name="Ind06" type="SPS_0"/>
         <DO name="Ind07" type="SPS_0"/>
         <DO name="Ind08" type="SPS_0"/>
         <DO name="Ind09" type="SPS_0"/>
         <DO name="Ind10" type="SPS_0"/>
         <DO name="Ind11" type="SPS_0"/>
         <DO name="Ind12" type="SPS_0"/>
         <DO name="Ind13" type="SPS_0"/>
         <DO name="Ind14" type="SPS_0"/>
         <DO name="Ind15" type="SPS_0"/>
         <DO name="Ind16" type="SPS_0"/>
         <DO name="Ind17" type="SPS_0"/>
         <DO name="Ind18" type="SPS_0"/>
         <DO name="Ind19" type="SPS_0"/>
         <DO name="Ind20" type="SPS_0"/>
         <DO name="Ind21" type="SPS_0"/>
         <DO name="Ind22" type="SPS_0"/>
         <DO name="Ind23" type="SPS_0"/>
         <DO name="Ind24" type="SPS_0"/>
         <DO name="Ind25" type="SPS_0"/>
         <DO name="Ind26" type="SPS_0"/>
         <DO name="Ind27" type="SPS_0"/>
         <DO name="Ind28" type="SPS_0"/>
         <DO name="Ind29" type="SPS_0"/>
         <DO name="Ind30" type="SPS_0"/>
         <DO name="Ind31" type="SPS_0"/>
         <DO name="Ind32" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_4" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_1"/>
         <DO name="AnIn01" type="MV_0"/>
         <DO name="AnIn02" type="MV_0"/>
         <DO name="AnIn03" type="MV_0"/>
         <DO name="AnIn04" type="MV_0"/>
         <DO name="AnIn05" type="MV_0"/>
         <DO name="AnIn06" type="MV_0"/>
         <DO name="AnIn07" type="MV_0"/>
         <DO name="AnIn08" type="MV_0"/>
      </LNodeType>
      <LNodeType id="GGIO_5" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind01" type="SPS_0"/>
         <DO name="Ind02" type="SPS_0"/>
         <DO name="Ind03" type="SPS_0"/>
         <DO name="Ind04" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_6" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ra001" type="MV_1"/>
         <DO name="Ra002" type="MV_1"/>
         <DO name="Ra003" type="MV_1"/>
         <DO name="Ra004" type="MV_1"/>
         <DO name="Ra005" type="MV_1"/>
         <DO name="Ra006" type="MV_1"/>
         <DO name="Ra007" type="MV_1"/>
         <DO name="Ra008" type="MV_1"/>
         <DO name="Ra009" type="MV_1"/>
         <DO name="Ra010" type="MV_1"/>
         <DO name="Ra011" type="MV_1"/>
         <DO name="Ra012" type="MV_1"/>
         <DO name="Ra013" type="MV_1"/>
         <DO name="Ra014" type="MV_1"/>
         <DO name="Ra015" type="MV_1"/>
         <DO name="Ra016" type="MV_1"/>
         <DO name="Ra017" type="MV_1"/>
         <DO name="Ra018" type="MV_1"/>
         <DO name="Ra019" type="MV_1"/>
         <DO name="Ra020" type="MV_1"/>
         <DO name="Ra021" type="MV_1"/>
         <DO name="Ra022" type="MV_1"/>
         <DO name="Ra023" type="MV_1"/>
         <DO name="Ra024" type="MV_1"/>
         <DO name="Ra025" type="MV_1"/>
         <DO name="Ra026" type="MV_1"/>
         <DO name="Ra027" type="MV_1"/>
         <DO name="Ra028" type="MV_1"/>
         <DO name="Ra029" type="MV_1"/>
         <DO name="Ra030" type="MV_1"/>
         <DO name="Ra031" type="MV_1"/>
         <DO name="Ra032" type="MV_1"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_7" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind01" type="SPS_0"/>
         <DO name="Ind02" type="SPS_0"/>
         <DO name="Ind03" type="SPS_0"/>
         <DO name="Ind04" type="SPS_0"/>
         <DO name="Ind05" type="SPS_0"/>
         <DO name="Ind06" type="SPS_0"/>
         <DO name="Ind07" type="SPS_0"/>
         <DO name="Ind08" type="SPS_0"/>
         <DO name="Ind09" type="SPS_0"/>
         <DO name="Ind10" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_8" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Ind001" type="SPS_0"/>
         <DO name="Ind002" type="SPS_0"/>
         <DO name="Ind003" type="SPS_0"/>
         <DO name="Ind004" type="SPS_0"/>
         <DO name="Ind005" type="SPS_0"/>
         <DO name="Ind006" type="SPS_0"/>
         <DO name="Ind007" type="SPS_0"/>
         <DO name="Ind008" type="SPS_0"/>
         <DO name="Ind009" type="SPS_0"/>
         <DO name="Ind010" type="SPS_0"/>
         <DO name="Ind011" type="SPS_0"/>
         <DO name="Ind012" type="SPS_0"/>
         <DO name="Ind013" type="SPS_0"/>
         <DO name="Ind014" type="SPS_0"/>
         <DO name="Ind015" type="SPS_0"/>
         <DO name="Ind016" type="SPS_0"/>
         <DO name="Ind017" type="SPS_0"/>
         <DO name="Ind018" type="SPS_0"/>
         <DO name="Ind019" type="SPS_0"/>
         <DO name="Ind020" type="SPS_0"/>
         <DO name="Ind021" type="SPS_0"/>
         <DO name="Ind022" type="SPS_0"/>
         <DO name="Ind023" type="SPS_0"/>
         <DO name="Ind024" type="SPS_0"/>
         <DO name="Ind025" type="SPS_0"/>
         <DO name="Ind026" type="SPS_0"/>
         <DO name="Ind027" type="SPS_0"/>
         <DO name="Ind028" type="SPS_0"/>
         <DO name="Ind029" type="SPS_0"/>
         <DO name="Ind030" type="SPS_0"/>
         <DO name="Ind031" type="SPS_0"/>
         <DO name="Ind032" type="SPS_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="GGIO_9" lnClass="GGIO">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="SPCSO01" type="SPC_0"/>
         <DO name="SPCSO02" type="SPC_0"/>
         <DO name="SPCSO03" type="SPC_0"/>
         <DO name="SPCSO04" type="SPC_0"/>
         <DO name="SPCSO05" type="SPC_0"/>
         <DO name="SPCSO06" type="SPC_0"/>
         <DO name="SPCSO07" type="SPC_0"/>
         <DO name="SPCSO08" type="SPC_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="MDST_0" lnClass="MDST">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="DmdA" type="WYE_0"/>
         <DO name="PkDmdA" type="WYE_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_2"/>
         <DO name="PosVArh" type="MV_0"/>
         <DO name="DmdWh" type="MV_0"/>
         <DO name="NegVArh" type="MV_0"/>
         <DO name="VAh" type="MV_0"/>
      </LNodeType>
      <LNodeType id="MHAI_0" lnClass="MHAI">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="ThdA" type="WYE_0"/>
         <DO name="ThdPhV" type="WYE_0"/>
         <DO name="ThdPPV" type="DEL_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="MMXU_0" lnClass="MMXU">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_1"/>
         <DO name="TotW" type="MV_0"/>
         <DO name="TotVAr" type="MV_0"/>
         <DO name="TotVA" type="MV_0"/>
         <DO name="TotPF" type="MV_0"/>
         <DO name="Hz" type="MV_0"/>
         <DO name="PPV" type="DEL_1"/>
         <DO name="PhV" type="WYE_1"/>
         <DO name="A" type="WYE_2"/>
      </LNodeType>
      <LNodeType id="MSQI_0" lnClass="MSQI">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="SeqA" type="SEQ_0"/>
         <DO name="SeqV" type="SEQ_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_1"/>
         <DO name="MaxImbA" type="MV_0"/>
         <DO name="MaxImbV" type="MV_0"/>
      </LNodeType>
      <LNodeType id="MSTA_0" lnClass="MSTA">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_1"/>
         <DO name="AvAmps" type="MV_0"/>
         <DO name="MaxA" type="WYE_3"/>
         <DO name="MinA" type="WYE_3"/>
         <DO name="AvVolts" type="MV_0"/>
         <DO name="MaxPhV" type="WYE_4"/>
         <DO name="MinPhV" type="WYE_4"/>
         <DO name="MaxP2PV" type="DEL_2"/>
         <DO name="MinP2PV" type="DEL_2"/>
         <DO name="MaxVA" type="MV_0"/>
         <DO name="MinVA" type="MV_0"/>
         <DO name="MaxW" type="MV_0"/>
         <DO name="MinW" type="MV_0"/>
         <DO name="MaxVAr" type="MV_0"/>
         <DO name="MinVAr" type="MV_0"/>
         <DO name="MaxHz" type="MV_1"/>
         <DO name="MinHz" type="MV_1"/>
      </LNodeType>
      <LNodeType id="MMOT_0" lnClass="MMOT">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_2"/>
         <DO name="StrTcu" type="MV_0"/>
         <DO name="RtrTcu" type="MV_0"/>
         <DO name="Mload" type="MV_0"/>
         <DO name="ThrmTp" type="MV_0"/>
         <DO name="Trst" type="MV_0"/>
         <DO name="StrtAv" type="MV_0"/>
         <DO name="Mrt" type="MV_0"/>
         <DO name="NumStrt" type="MV_0"/>
         <DO name="NumRstrt" type="MV_0"/>
         <DO name="NumEmrst" type="MV_0"/>
         <DO name="NumConop" type="MV_0"/>
         <DO name="NumBkrop" type="MV_0"/>
      </LNodeType>
      <LNodeType id="MMXU_1" lnClass="MMXU">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="PPV" type="DEL_0"/>
         <DO name="PhV" type="WYE_0"/>
         <DO name="A" type="WYE_5"/>
         <DO name="Health" type="INS_1"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PTTR_0" lnClass="PTTR">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="POPF_0" lnClass="POPF">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PMRI_0" lnClass="PMRI">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="RBRF_0" lnClass="RBRF">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="OpEx" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="XCBR_0" lnClass="XCBR">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Loc" type="SPS_0"/>
         <DO name="OpCnt" type="INS_2"/>
         <DO name="Pos" type="DPC_0"/>
         <DO name="BlkOpn" type="SPC_1"/>
         <DO name="BlkCls" type="SPC_1"/>
         <DO name="CBOpCap" type="INS_3"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PTOF_0" lnClass="PTOF">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PIOC_0" lnClass="PIOC">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PTOC_0" lnClass="PTOC">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PMSS_0" lnClass="PMSS">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PTUC_0" lnClass="PTUC">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PTUV_0" lnClass="PTUV">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="CSWI_0" lnClass="CSWI">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Pos" type="DPC_1"/>
         <DO name="OpOpn" type="ACT_0"/>
         <DO name="OpCls" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PTOV_0" lnClass="PTOV">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PDOP_0" lnClass="PDOP">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PDUP_0" lnClass="PDUP">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PZSU_0" lnClass="PZSU">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <LNodeType id="PAFD_0" lnClass="PAFD">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Str" type="ACD_0"/>
         <DO name="Op" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_2"/>
      </LNodeType>
      <LNodeType id="PTRC_0" lnClass="PTRC">
         <DO name="Mod" type="INC_0"/>
         <DO name="Beh" type="INS_0"/>
         <DO name="Health" type="INS_1"/>
         <DO name="Tr" type="ACT_0"/>
         <DO name="NamPlt" type="LPL_1"/>
      </LNodeType>
      <DOType cdc="CMV" id="phsA_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsB_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsC_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsAB_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsBC_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsCA_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsAB_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsBC_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsCA_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsA_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsB_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="phsC_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="res_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="neut_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="c1_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="c2_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="c3_0">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_1"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_1"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="CMV" id="res_1">
         <DA bType="Struct" fc="MX" name="instCVal" type="instCVal_0"/>
         <DA bType="Struct" fc="MX" name="cVal" type="cVal_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
      </DOType>
      <DOType cdc="INC" id="INC_0">
         <DA bType="Enum" fc="ST" name="stVal" type="ModKind"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DOType cdc="INS" id="INS_0">
         <DA bType="Enum" fc="ST" name="stVal" type="BehKind"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INS" id="INS_1">
         <DA bType="Enum" fc="ST" name="stVal" type="HealthKind"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="LPL" id="LPL_0">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="d"/>
         <DA bType="VisString255" fc="DC" name="configRev"/>
         <DA bType="VisString255" fc="EX" name="ldNs"/>
      </DOType>
      <DOType cdc="SPS" id="SPS_0">
         <DA bType="BOOLEAN" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="LPL" id="LPL_1">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="d"/>
         <DA bType="VisString255" fc="DC" name="configRev"/>
      </DOType>
      <DOType cdc="DPL" id="DPL_0">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="serNum"/>
         <DA bType="VisString255" fc="DC" name="model"/>
      </DOType>
      <DOType cdc="MV" id="MV_0">
         <DA bType="Struct" fc="MX" name="instMag" type="instMag_0"/>
         <DA bType="Struct" fc="MX" name="mag" type="mag_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
         <DA bType="VisString255" fc="DC" name="d"/>
      </DOType>
      <DOType cdc="MV" id="MV_1">
         <DA bType="Struct" fc="MX" name="instMag" type="instMag_0"/>
         <DA bType="Struct" fc="MX" name="mag" type="mag_0"/>
         <DA bType="Quality" fc="MX" name="q"/>
         <DA bType="Timestamp" fc="MX" name="t"/>
         <DA bType="Struct" fc="CF" name="units" type="units_0"/>
         <DA bType="INT32U" fc="CF" name="db"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="SPC" id="SPC_0">
         <DA bType="BOOLEAN" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Struct" fc="CO" name="Oper" type="Oper_0"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DOType cdc="WYE" id="WYE_0">
         <SDO name="phsA" type="phsA_0"/>
         <SDO name="phsB" type="phsB_0"/>
         <SDO name="phsC" type="phsC_0"/>
      </DOType>
      <DOType cdc="LPL" id="LPL_2">
         <DA bType="VisString255" fc="DC" name="vendor"/>
         <DA bType="VisString255" fc="DC" name="swRev"/>
         <DA bType="VisString255" fc="DC" name="d"/>
         <DA bType="VisString255" fc="DC" name="configRev"/>
         <DA bType="VisString255" fc="EX" name="lnNs"/>
      </DOType>
      <DOType cdc="DEL" id="DEL_0">
         <SDO name="phsAB" type="phsAB_0"/>
         <SDO name="phsBC" type="phsBC_0"/>
         <SDO name="phsCA" type="phsCA_0"/>
      </DOType>
      <DOType cdc="DEL" id="DEL_1">
         <SDO name="phsAB" type="phsAB_1"/>
         <SDO name="phsBC" type="phsBC_1"/>
         <SDO name="phsCA" type="phsCA_1"/>
      </DOType>
      <DOType cdc="WYE" id="WYE_1">
         <SDO name="phsA" type="phsA_1"/>
         <SDO name="phsB" type="phsB_1"/>
         <SDO name="phsC" type="phsC_1"/>
         <SDO name="res" type="res_0"/>
      </DOType>
      <DOType cdc="WYE" id="WYE_2">
         <SDO name="phsA" type="phsA_1"/>
         <SDO name="phsB" type="phsB_1"/>
         <SDO name="phsC" type="phsC_1"/>
         <SDO name="neut" type="neut_0"/>
         <SDO name="res" type="res_0"/>
      </DOType>
      <DOType cdc="SEQ" id="SEQ_0">
         <SDO name="c1" type="c1_0"/>
         <SDO name="c2" type="c2_0"/>
         <SDO name="c3" type="c3_0"/>
         <DA bType="Enum" fc="MX" name="seqT" type="seqT"/>
      </DOType>
      <DOType cdc="WYE" id="WYE_3">
         <SDO name="phsA" type="phsA_0"/>
         <SDO name="phsB" type="phsB_0"/>
         <SDO name="phsC" type="phsC_0"/>
         <SDO name="neut" type="neut_0"/>
         <SDO name="res" type="res_1"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="WYE" id="WYE_4">
         <SDO name="phsA" type="phsA_0"/>
         <SDO name="phsB" type="phsB_0"/>
         <SDO name="phsC" type="phsC_0"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="DEL" id="DEL_2">
         <SDO name="phsAB" type="phsAB_0"/>
         <SDO name="phsBC" type="phsBC_0"/>
         <SDO name="phsCA" type="phsCA_0"/>
         <DA bType="VisString255" fc="EX" name="dataNs"/>
      </DOType>
      <DOType cdc="WYE" id="WYE_5">
         <SDO name="phsA" type="phsA_0"/>
         <SDO name="phsB" type="phsB_0"/>
         <SDO name="phsC" type="phsC_0"/>
         <SDO name="neut" type="neut_0"/>
         <SDO name="res" type="res_1"/>
      </DOType>
      <DOType cdc="ACT" id="ACT_0">
         <DA bType="BOOLEAN" fc="ST" name="general"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="ACD" id="ACD_0">
         <DA bType="BOOLEAN" fc="ST" name="general"/>
         <DA bType="Enum" fc="ST" name="dirGeneral" type="dir"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="INS" id="INS_2">
         <DA bType="INT32" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPC" id="DPC_0">
         <DA bType="Dbpos" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DOType cdc="SPC" id="SPC_1">
         <DA bType="BOOLEAN" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DOType cdc="INS" id="INS_3">
         <DA bType="Enum" fc="ST" name="stVal" type="CBOpCapKind"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
      </DOType>
      <DOType cdc="DPC" id="DPC_1">
         <DA bType="Dbpos" fc="ST" name="stVal"/>
         <DA bType="Quality" fc="ST" name="q"/>
         <DA bType="Timestamp" fc="ST" name="t"/>
         <DA bType="Struct" fc="CO" name="Oper" type="Oper_0"/>
         <DA bType="Enum" fc="CF" name="ctlModel" type="ctlModel"/>
      </DOType>
      <DAType id="origin_0">
         <BDA bType="Enum" name="orCat" type="orCategory"/>
         <BDA bType="Octet64" name="orIdent"/>
      </DAType>
      <DAType id="mag_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="ang_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="instMag_0">
         <BDA bType="FLOAT32" name="f"/>
      </DAType>
      <DAType id="units_0">
         <BDA bType="Enum" name="SIUnit" type="SIUnitKind"/>
         <BDA bType="Enum" name="multiplier" type="multiplier"/>
      </DAType>
      <DAType id="Oper_0">
         <BDA bType="BOOLEAN" name="ctlVal"/>
         <BDA bType="Struct" name="origin" type="origin_0"/>
         <BDA bType="INT8U" name="ctlNum"/>
         <BDA bType="Timestamp" name="T"/>
         <BDA bType="BOOLEAN" name="Test"/>
         <BDA bType="Check" name="Check"/>
      </DAType>
      <DAType id="instCVal_0">
         <BDA bType="Struct" name="mag" type="mag_0"/>
      </DAType>
      <DAType id="cVal_0">
         <BDA bType="Struct" name="mag" type="mag_0"/>
      </DAType>
      <DAType id="instCVal_1">
         <BDA bType="Struct" name="mag" type="mag_0"/>
         <BDA bType="Struct" name="ang" type="ang_0"/>
      </DAType>
      <DAType id="cVal_1">
         <BDA bType="Struct" name="mag" type="mag_0"/>
         <BDA bType="Struct" name="ang" type="ang_0"/>
      </DAType>
      <EnumType id="ModKind">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="ctlModel">
         <!--Source: IEC 61850-7-3:2003-->
         <EnumVal ord="0">status-only</EnumVal>
         <EnumVal ord="1">direct-with-normal-security</EnumVal>
         <EnumVal ord="2">sbo-with-normal-security</EnumVal>
         <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
         <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
      </EnumType>
      <EnumType id="BehKind">
         <EnumVal ord="1">on</EnumVal>
         <EnumVal ord="2">blocked</EnumVal>
         <EnumVal ord="3">test</EnumVal>
         <EnumVal ord="4">test/blocked</EnumVal>
         <EnumVal ord="5">off</EnumVal>
      </EnumType>
      <EnumType id="HealthKind">
         <EnumVal ord="1">Ok</EnumVal>
         <EnumVal ord="2">Warning</EnumVal>
         <EnumVal ord="3">Alarm</EnumVal>
      </EnumType>
      <EnumType id="SIUnitKind">
         <EnumVal ord="1"/>
         <EnumVal ord="2">m</EnumVal>
         <EnumVal ord="3">kg</EnumVal>
         <EnumVal ord="4">s</EnumVal>
         <EnumVal ord="5">A</EnumVal>
         <EnumVal ord="6">K</EnumVal>
         <EnumVal ord="7">mol</EnumVal>
         <EnumVal ord="8">cd</EnumVal>
         <EnumVal ord="9">deg</EnumVal>
         <EnumVal ord="10">rad</EnumVal>
         <EnumVal ord="11">sr</EnumVal>
         <EnumVal ord="21">Gy</EnumVal>
         <EnumVal ord="22">Bq</EnumVal>
         <EnumVal ord="23">°C</EnumVal>
         <EnumVal ord="24">Sv</EnumVal>
         <EnumVal ord="25">F</EnumVal>
         <EnumVal ord="26">C</EnumVal>
         <EnumVal ord="27">S</EnumVal>
         <EnumVal ord="28">H</EnumVal>
         <EnumVal ord="29">V</EnumVal>
         <EnumVal ord="30">ohm</EnumVal>
         <EnumVal ord="31">J</EnumVal>
         <EnumVal ord="32">N</EnumVal>
         <EnumVal ord="33">Hz</EnumVal>
         <EnumVal ord="34">lx</EnumVal>
         <EnumVal ord="35">Lm</EnumVal>
         <EnumVal ord="36">Wb</EnumVal>
         <EnumVal ord="37">T</EnumVal>
         <EnumVal ord="38">W</EnumVal>
         <EnumVal ord="39">Pa</EnumVal>
         <EnumVal ord="41">m²</EnumVal>
         <EnumVal ord="42">m³</EnumVal>
         <EnumVal ord="43">m/s</EnumVal>
         <EnumVal ord="44">m/s²</EnumVal>
         <EnumVal ord="45">m³/s</EnumVal>
         <EnumVal ord="46">m/m³</EnumVal>
         <EnumVal ord="47">M</EnumVal>
         <EnumVal ord="48">kg/m³</EnumVal>
         <EnumVal ord="49">m²/s</EnumVal>
         <EnumVal ord="50">W/m K</EnumVal>
         <EnumVal ord="51">J/K</EnumVal>
         <EnumVal ord="52">ppm</EnumVal>
         <EnumVal ord="53">1/s</EnumVal>
         <EnumVal ord="54">rad/s</EnumVal>
         <EnumVal ord="55">W/m²</EnumVal>
         <EnumVal ord="56">J/m²</EnumVal>
         <EnumVal ord="57">S/m</EnumVal>
         <EnumVal ord="58">K/s</EnumVal>
         <EnumVal ord="59">Pa/s</EnumVal>
         <EnumVal ord="60">J/kg K</EnumVal>
         <EnumVal ord="61">VA</EnumVal>
         <EnumVal ord="62">Watts</EnumVal>
         <EnumVal ord="63">VAr</EnumVal>
         <EnumVal ord="64">phi</EnumVal>
         <EnumVal ord="65">cos(phi)</EnumVal>
         <EnumVal ord="66">Vs</EnumVal>
         <EnumVal ord="67">V²</EnumVal>
         <EnumVal ord="68">As</EnumVal>
         <EnumVal ord="69">A²</EnumVal>
         <EnumVal ord="70">A²t</EnumVal>
         <EnumVal ord="71">VAh</EnumVal>
         <EnumVal ord="72">Wh</EnumVal>
         <EnumVal ord="73">VArh</EnumVal>
         <EnumVal ord="74">V/Hz</EnumVal>
         <EnumVal ord="75">Hz/s</EnumVal>
         <EnumVal ord="76">char</EnumVal>
         <EnumVal ord="77">char/s</EnumVal>
         <EnumVal ord="78">kgm²</EnumVal>
         <EnumVal ord="79">dB</EnumVal>
         <EnumVal ord="80">J/Wh</EnumVal>
         <EnumVal ord="81">W/s</EnumVal>
         <EnumVal ord="82">l/s</EnumVal>
         <EnumVal ord="83">dBm</EnumVal>
         <EnumVal ord="84">h</EnumVal>
         <EnumVal ord="85">min</EnumVal>
      </EnumType>
      <EnumType id="multiplier">
         <!--Source: IEC 61850-7-3:2003-->
         <EnumVal ord="-24">y</EnumVal>
         <EnumVal ord="-21">z</EnumVal>
         <EnumVal ord="-18">a</EnumVal>
         <EnumVal ord="-15">f</EnumVal>
         <EnumVal ord="-12">p</EnumVal>
         <EnumVal ord="-9">n</EnumVal>
         <EnumVal ord="-6">µ</EnumVal>
         <EnumVal ord="-3">m</EnumVal>
         <EnumVal ord="-2">c</EnumVal>
         <EnumVal ord="-1">d</EnumVal>
         <EnumVal ord="0"/>
         <EnumVal ord="1">da</EnumVal>
         <EnumVal ord="2">h</EnumVal>
         <EnumVal ord="3">k</EnumVal>
         <EnumVal ord="6">M</EnumVal>
         <EnumVal ord="9">G</EnumVal>
         <EnumVal ord="12">T</EnumVal>
         <EnumVal ord="15">P</EnumVal>
         <EnumVal ord="18">E</EnumVal>
         <EnumVal ord="21">Z</EnumVal>
         <EnumVal ord="24">Y</EnumVal>
      </EnumType>
      <EnumType id="orCategory">
         <EnumVal ord="0">not-supported</EnumVal>
         <EnumVal ord="1">bay-control</EnumVal>
         <EnumVal ord="2">station-control</EnumVal>
         <EnumVal ord="3">remote-control</EnumVal>
         <EnumVal ord="4">automatic-bay</EnumVal>
         <EnumVal ord="5">automatic-station</EnumVal>
         <EnumVal ord="6">automatic-remote</EnumVal>
         <EnumVal ord="7">maintenance</EnumVal>
         <EnumVal ord="8">process</EnumVal>
      </EnumType>
      <EnumType id="seqT">
         <EnumVal ord="0">pos-neg-zero</EnumVal>
         <EnumVal ord="1">dir-quad-zero</EnumVal>
      </EnumType>
      <EnumType id="dir">
         <EnumVal ord="0">unknown</EnumVal>
         <EnumVal ord="1">forward</EnumVal>
         <EnumVal ord="2">backward</EnumVal>
         <EnumVal ord="3">both</EnumVal>
      </EnumType>
      <EnumType id="CBOpCapKind">
         <EnumVal ord="1">None</EnumVal>
         <EnumVal ord="2">Open</EnumVal>
         <EnumVal ord="3">Close-Open</EnumVal>
         <EnumVal ord="4">Open-Close-Open</EnumVal>
         <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
         <EnumVal ord="6">Open-Close-Open-Close-Open</EnumVal>
         <EnumVal ord="7">more</EnumVal>
      </EnumType>
   </DataTypeTemplates>
</SCL>
